# أصول وتصميم وحصر شبكات التكييف والتهوية الميكانيكية
## HVAC & Mechanical Ventilation Design & Quantity Takeoff Guide

> **من واقع الكود السعودي الميكانيكي (SBC 501) ومعايير ASHRAE و SMACNA:**

---

## 1. تقدير أحمال التبريد واختيار أنظمة التكييف (Cooling Load & System Selection)

### 1.1 المعايير السريعة لتقدير سعة التبريد في منطقة الخليج والسعودية:
* **المعدل التقريبي للمساحة لكل طن تبريد (Area per TR):**
  * الشقق والغرف السكنية العادية: **14 إلى 18 م² / طن تبريد** ($250-300\text{ BTU/hr per m}^2$).
  * المجالس والصالات ذات الواجهات الزجاجية: **10 إلى 12 م² / طن تبريد**.
  * المكاتب والمحلات التجارية والمطاعم: **8 إلى 10 م² / طن تبريد**.
* **الخيارات الهندسية للأنظمة:**
  1. **سبليت جداري (Decorative Wall-Mounted Split):** للشقق الاقتصادية والمكاتب الصغيرة وسكن العمال.
  2. **كونسيلد مخفي (Ducted Split System):** الفلل والشقق الراقية والمكاتب لضمان التوزيع المتجانس وعدم تشويه الديكور.
  3. **أنظمة التبريد المتغير (VRF / VRV System):** كفاءة طاقة عالية وتوفير مساحات السطح مع شبكة نحاس مركزية.
  4. **المياه المثلجة (Chilled Water):** الأبراج، المجمعات السكنية الضخمة، والمستشفيات مع وحدات مناولة هواء (AHU/FCU).

---

## 2. حصر مجاري الهواء وملحقاتها (Ductwork Takeoff & SMACNA Standards)

### 2.1 معادلات حصر صاج الدكت:
* يُحصر الدكت هندسياً بوحدة **المتر المربع ($m^2$)** أو بوزن **الكيلوجرام (kg)** لمسطح الصاج المجلفن الفعلي:
  $$\text{Duct Surface Area } (m^2) = 2 \times (W + H) \times L$$
  * حيث $W$ هو العرض بالمتر، $H$ هو الارتفاع بالمتر، $L$ هو الطول بالمتر.
* **سماكات الصاج المعتمدة وفق معيار SMACNA:**
  * الأبعاد حتى 30 بوصة (750 ملم): **Gauge 24 (سُمك 0.70 ملم)**.
  * الأبعاد من 31 إلى 54 بوصة (1350 ملم): **Gauge 22 (سُمك 0.85 ملم)**.
  * الأبعاد من 55 إلى 84 بوصة (2100 ملم): **Gauge 20 (سُمك 1.00 ملم)**.
  * الأبعاد أكبر من 84 بوصة: **Gauge 18 (سُمك 1.20 ملم)**.

### 2.2 العزل الحراري والصوتي للدكت (Insulation & Lining):
1. **العزل الحراري الخارجي (External Thermal Insulation):**
   * صوف زجاجي (Fiberglass) كثافة 24 أو 32 كجم/م³ سُمك 25 إلى 50 ملم مع غلاف واقٍ من رقائق الألومنيوم المقواة (FSK Facing).
   * مساحته تعادل مساحة الدكت الصافية مضافاً إليها 15% للتراكيب وثنيات الزوايا.
2. **العزل الصوتي الداخلي (Internal Acoustic Lining):**
   * سُمك 25 ملم مع معالجة سوداء ضد انبعاث الألياف الهوائية؛ يركب لمسافة **3 إلى 5 أمتار** من مخرج ماكينة التكييف لامتصاص ضوضاء المروحة وسرعة الهواء.
3. **الوصلات المرنة القماشية (Flexible Canvas Connections):**
   * وصلة قماشية مقاومة للحريق تركب بين مخرج الماكينة وبداية الدكت لمنع انتقال الاهتزازات الميكانيكية للشبكة.

---

## 3. حصر مخارج الهواء وصمامات التحكم (Air Outlets & Dampers)

1. **مخارج الهواء الديكورية (Diffusers & Grilles):**
   * جريلات شريطية (Linear Slot Diffusers): 2 إلى 4 فتحات (Slots) بطول 1.0 إلى 2.0م مع صناديق توزيع معزولة داخلياً (Plenum Boxes).
   * ناشرات سقفية مربعة (Square 4-way Ceiling Diffusers 60x60 cm).
   * جريلات هواء راجع (Return Air Grilles) مع فلتر ألومنيوم قابل للغسيل.
2. **صمامات التحكم في حجم الهواء (Volume Control Dampers - VCD):**
   * يركب VCD عند كل تفرع رئيسي وفرعي لضبط توازن تدفق الهواء (Air Balancing).
3. **دنابر الحريق والدخان (Fire & Smoke Dampers - FD / MSD):**
   * **دنابر الحريق (Fire Dampers):** إلزامية عند كل اختراق لجدار مقاوم للحريق (1hr / 2hr fire-rated walls) تعمل بفيوز حراري (Fusible Link 72°C).
   * **دنابر الدخان الكهربائية (Motorized Smoke Dampers):** مزودة بمحرك كهربائي 24V/230V ترتبط بنظام إنذار الحريق للإغلاق الفوري لمنع انتقال الأدخنة السامة.

---

## 4. شبكات التهوية الميكانيكية وطرد الدخان (Ventilation & Smoke Control)

1. **معدلات تبديل الهواء في الساعة (Air Changes per Hour - ACH):**
   * حمامات ومطابخ الشقق السكنية: **10 إلى 15 ACH**.
   * مواقف السيارات المغلقة بالقبو: **6 ACH في الظروف العادية، و 10 ACH في حالة الحريق وطرد الدخان**.
2. **أنظمة تهوية المواقف (Jet Fan Car Park Systems):**
   * مراوح دفع هوائي نفاثة (Induction / Impulse Jet Fans) مع حساسات أول أكسيد الكربون (CO Sensors).
   * مراوح سحب وطرد الدخان الرئيسية (Smoke Exhaust Fans rated 300°C for 2 hours or 400°C for 2 hours).
3. **نظام ضغط السلالم ومسارات الهروب (Staircase Pressurization Systems):**
   * مروحة ضغط هواء نقي تحافظ على ضغط موجب داخل بئر السلم بمقدار **25 إلى 50 باسكال** مع الأبواب المغلقة لمنع تسرب الدخان والغازات الخانقة إلى درجات السلم أثناء الإخلاء.

---

## 5. خطوط صرف التكييف والتبريد (Condensate Drain & Refrigerant)

1. **صرف مياه التكثيف (Condensate Drain Pipes - CDP):**
   * مواسير PVC كلاس 4 بقطر لا يقل عن **25 ملم إلى 32 ملم (1" to 1-1/4")** معزولة حرارياً بطبقة فوم أرمفليكس (Armaflex 9mm) لمنع التكثيف فوق الأسقف الجبسية مع مصيدة روائح P-trap عميقة عند مخرج كل ماكينة.
2. **أنابيب النحاس لغاز الفريون (Refrigerant Copper Piping):**
   * مواسير نحاس نقية سلسة (Seamless Copper Tubes Type L / ACR) مختبرة لضغط R-410A / R-32.
   * عزل فردي مستقل لكل ماسورة سحب وماسورة طرد بعازل مطاطي أسود (Nitrilic Rubber) مع تغليف شريط حماية أبيض من الشمس.
